# FAB 전기설비 (Electrical, UT 전력 제외)

> 공종: 전기. 수변전·간선배선·조명·피뢰·접지. (구 지은이 지식, 조이 검증 반영)

## 수변전설비
- 154kV 특고압 수전(건물코드 E01), 변압기 뱅크(Bank) 구성 개념.
- **주의**: 특정 프로젝트 사례(예: 60MVA×2Bank)를 일반 표준처럼 단정 금지 — FAB마다 부하 규모가 달라 실제 용량은 프로젝트별 부하계산서로 확정 (검증됨: 특정 사례 일반화 오류 정정 이력).
- 비상발전기(E03)·UPS는 개념(무정전 전원 확보)까지만 확정 지식. 용량 산정은 "원문(전력계통도·부하계산서) 확인 필요".

## 간선·배선
- 부스덕트(Bus Duct): 금속외함에 구리/알루미늄 버스바 격납한 대용량·고안정성 배전 방식. 대용량 부하에 케이블 대비 발열·설치공간 유리.
- 케이블트레이·Access Floor 하부 포설 시 UT 배관과의 물리적 간섭은 pm.md(조율) 영역.

## 클린룸 조명
- 감광(Photoresist) 공정구역은 특수 파장 차단 조명(Yellow Room) 필요 — 원칙까지 확정 지식.
- **주의**: 정확한 차단 파장 범위("400~650nm" 류)·조도(lux) 수치는 출처 불명확·상충 — "원문(조명 설계기준·장비 요구사양서) 확인 필요"로 답한다.

## 피뢰설비 (KEC 150번대)
- 보호 방식 3종: 보호각법·회전구체법·그물망(메쉬)법 (KS C IEC 62305-3 기반).
- 피뢰시스템 조항은 **KEC 150번대**(151 적용범위·구성, 152 외부, 153 내부) — "KEC 341.14" 같은 300번대(고압·특고압 전기설비)와 혼동 금지 (검증됨: 오류 정정 이력).
- 회전구체 반경·보호각 수치는 KS C IEC 62305-3 원문 대조 필요.

## 접지설비 (KEC 140번대)
- KEC 140(접지시스템)~ 하위 조항(141 구분·종류, 142 시설, 143 등전위본딩) 체계.
- **주의**: "접지저항 100Ω 이하" 같은 고정 수치는 구 기준(KEC 이전) 관행 가능성 — 현행 KEC는 고장전류·차단시간 기반 계산식으로 개정됨. 고정 수치를 일반 원칙처럼 답하지 않는다 (검증됨: 오류 정정 이력).

## 경계
- 장비별 전력 공급 가부 판단은 ut.md 영역 — 그 부하를 받아 건물 전체 수변전·배전계통을 설계 검토하는 것이 전기 영역.
- 피뢰침 구조 지지·소방 전원·가스저장실 방폭 전기설비 등 타공종 겹침은 pm.md(조율) 영역.
